# 系统方案

## 设备选型

1. 需在显著位置处显示冷负荷、制冷量、热负荷、制热量，作为选型合理性判断依据

- <a id="coolingLoadPeak">冷</a>、<a id="heatingLoadPeak">热负荷</a>数据来源于对应建筑的负荷峰值，单位kW
- <a id="coolingCapacity">制冷量</a>、<a id="heatingCapacity">制热量</a>数据来源于下方所有系统中设备制冷量、制热量之和，单位kW

2. 需要有新增系统、删除系统、保存等功能

- 新增系统默认建立一个空白的系统
- 删除系统可选择一个或多个系统进行删除，删除前需二次确认
- 保存，[校验数据](#数据校验)合理性并保存数据。关闭页面、关闭浏览器、跳转至其他页面时，若数据未保存需提醒用户，用户确认后才可进行关闭页面、关闭浏览器、跳转至其他页面等动作。
- 至多5个系统，至少1个系统

### 选取系统类型

根据不同的系统类型完成设备选型。对于一次泵变流量系统，目前有[制冷机房](#制冷机房系统)、[风冷模块](#风冷模块系统)、[共用冷却塔](#共用冷却塔系统)等三种系统形式，需支持系统形式的扩展。

#### 制冷机房系统

1. <a id="ZLJF_designParams">设计参数</a>

   需在显著位置处显示设计参数，包括以下内容
   - 制冷量：本系统所有设备制冷量之和，单位kW。
   - 冷冻出水温度： 1~25，默认值7，单位℃。
   - 冷冻进出水温差： 1~15，默认值5，单位℃
   - <a id="pumpEvaporatorHeadDesign">冷冻水泵扬程</a>：1~100，默认值35，单位mH<sub>2</sub>O
   - <a id="pressureDropHeaderPipe">总管末端侧扬程</a>：1~100，默认值21，单位mH<sub>2</sub>O
   - 冷却进水温度：1~50，默认值30，单位℃
   - 冷却进出水温差：1~15，默认值5，单位℃
   - <a id="pumpCondenerHeadDesign">冷却水泵扬程</a>：1~100，默认值30，单位mH<sub>2</sub>O

2. 冷机-冷冻水泵-冷却水泵组合

   需支持新增、删除、编辑**冷机-冷冻水泵-冷却水泵组合**以及设备厂家参数设置。每一个**组合**的输入包括以下参数。
   - 冷机型号：支持按名称模糊搜索、按冷机设计工况（冷量范围~~COP范围~~）两种检索方式
   - 冷冻水泵型号：支持按名称模糊搜索、按水泵设计工况（流量+扬程+效率）两种检索方式
   - 冷却水泵型号：支持按名称模糊搜索、按水泵设计工况（流量+扬程+效率）两种检索方式
   - 冷冻侧连接形式：泵机直连或水泵并联，默认为泵机直连
   - 冷却侧连接形式：泵机直连或水泵并联，默认为泵机直连
   - <a id="ZLJF_chillerNumber">冷机数量</a>：1~10，默认为1，整型
   - 冷冻水泵数量：1~20，默认为1，整型
   - 冷却水泵数量：1~20，默认为1，整型
   - 冷冻备用泵数量：0~1，默认为0，整型
   - 冷却备用泵数量：0~1，默认为0，整型
   - 至多10个冷机-冷冻水泵-冷却水泵组合，至少1冷机-冷冻水泵-冷却水泵组合

3. 冷机展示数据

   冷机根据型号、冷冻出水温度、冷冻进出水温差、冷却进水温度、冷却进水温差、冷机数量，得到并展示一下参数：
   - 系列：CE系列离心式水冷冷水机组、CVE系列永磁同步变频离心式冷水机组等，根据水机选型软件数据库确定。
   - 制冷量：单台冷机制冷量$\times$冷机数量，单位kW。
   - 耗电量：单台冷机耗电量冷量$\times$冷机数量，单位kW。
   - COP：制冷量/耗电量，单位kW/kW，浮点型，保留2位小数。
   - <a id="fluxEvaporator">冷冻侧流量</a>：单台冷机冷冻侧流量$\times$冷机数量，单位m<sup>3</sup>h。
   - <a id="fluxCondenser">冷却侧流量</a>：单台冷机冷却侧流量$\times$冷机数量，单位m<sup>3</sup>h。
   - <a id="pressureDropEvaporator">冷冻侧压降</a>：单台冷机冷冻侧压降，单位mH<sub>2</sub>O。
   - 冷冻侧压降：单台冷机冷冻侧压降，单位mH<sub>2</sub>O。
   - 冷却侧压降：单台冷机冷却侧压降，单位mH<sub>2</sub>O。

4. 水泵展示数据

   冷冻、冷却水泵根据水泵型号、水泵数量、备用泵数量，得到并展示以下参数：
   - 厂家：凯泉、格兰富、威乐等，根据水泵选型数据库确定
   - <a id="flux">流量</a>：单台水泵流量$\times$(水泵数量-备用泵数量)，单位mH<sub>2</sub>O
   - <a id="head">扬程</a>：单台水泵扬程，单位m<sup>3</sup>/h
   - 功率：单台水泵功率$\times$(水泵数量-备用泵数量)，单位kW
   - 效率：单台水泵效率，单位%

5. 冷却塔选型

   需支持新增、删除、编辑冷却塔组合以及设备厂家参数设置。每一个组合的输入包括以下参数。
   - 型号：支持按名称模糊搜索、按水泵设计工况（流量+扬程+效率）两种检索方式
   - 数量：1~20，默认为1，整型
   - 至多10个冷却塔组合，至少1个冷却塔组合

6. 冷却塔展示数据

   根据冷却塔型号、数量，查询冷却塔数据库，得到并展示以下参数：
   - 厂家：BAC、揽讯、良机等，根据冷却塔选型数据库确定
   - 流量：单台冷却塔流量$\times$数量，单位m<sup>3</sup>/h
   - 扬程：单台冷却塔扬程，单位mH<sub>2</sub>O
   - 功率：单台冷却塔功率$\times$数量，kW
   - 进水温度：单台冷却塔进水温度，℃
   - 出水温度：单台冷却塔出水温度，℃
   - 湿球温度：单台冷却塔测试湿球温度，℃
   - <a id="fluxCondenserRequired">冷机需求冷却流量</a>：所有冷机冷却侧流量之和，m<sup>3</sup>/h
   - <a id="fluxCondenserSupply">冷却塔可提供的冷却流量</a>：所有冷却塔流量之和，m<sup>3</sup>/h

7. 数据校验

   制冷机房系统的设备选型需满足下述条件
   - [冷机展示数据 冷冻侧流量](#fluxEvaporator) $\times$ 0.9 $\leq$ [水泵展示数据 冷冻水泵流量](#flux) $\leq$ [冷机展示数据 冷冻侧流量](#fluxEvaporator) $\times$ 1.3
   - [冷机展示数据 冷却侧流量](#fluxCondenser) $\times$ 0.9 $\leq$ [水泵展示数据 冷却水泵流量](#flux) $\leq$ [冷机展示数据 冷却侧流量](#fluxCondenser) $\times$ 1.3
   - [设计参数 冷冻水泵扬程](#pumpEvaporatorHeadDesign) $\times$ 0.9 $\leq$ [水泵展示数据 冷冻水泵扬程](#head) $\leq$ [设计参数 冷冻水泵扬程](#pumpEvaporatorHeadDesign) $\times$ 1.3
   - [设计参数 冷却水泵扬程](#pumpCondenerHeadDesign) $\times$ 0.9 $\leq$ [水泵展示数据 冷却水泵扬程](#head) $\leq$ [设计参数 冷却水泵扬程](#pumpCondenerHeadDesign) $\times$ 1.3
   - [冷机需求冷却流量](#fluxCondenserRequired) $\times$ 0.9 $\leq$ [冷却塔可提供的冷却流量](#fluxCondenserSupply) $\leq$ [冷机需求冷却流量](#fluxCondenserRequired) $\times$ 1.3
   - \*所有[冷机展示数据 冷冻侧压降](#pressureDropEvaporator)最大值 < [设计参数 冷冻水泵扬程](#pumpEvaporatorHeadDesign) - [设计参数 总管末端侧扬程](#pressureDropHeaderPipe) (建议大于4)
   - \*某个**冷机-冷冻水泵-冷却水泵组合** 冷冻/冷却侧连接形式为泵机直连时，对应侧需满足水泵数量-备用泵数量=冷机数量
   - \*某个**冷机-冷冻水泵-冷却水泵组合** 冷冻/冷却侧连接形式为水泵并联时，对应侧需满足水泵数量-备用泵数量$\geq$冷机数量

#### 风冷模块系统

1. 设计参数

   需在显著位置处显示设计参数，包括以下内容
   - 制冷量：本系统所有设备制冷量之和，单位kW。
   - 制热量：本系统所有设备制热量之和，单位kW。
   - 制冷出水温度：1~25，默认值7，单位℃。
   - 制冷进出水温差： 1~15，默认值5，单位℃
   - 制热出水温度：30~100，默认45，单位℃。
   - 制热进出水温差：1~15，默认5，单位℃。
   - 两管制与四管制选择：选择两管制代表冷热共用一套输配系统，四管制代表冷热单独有一套输配系统，默认选择两管制。

   选择两管制时，设计参数还应包含以下内容。
   - <a id="FLMK_designPumpHead">水泵扬程</a>：1~100，默认值35，单位mH<sub>2</sub>O
   - <a id="FLMK_designPressureDropHeaderPipe">总管末端侧扬程</a>：1~100，默认值21，单位mH<sub>2</sub>O

   选择四管制时，设计参数还应包含以下内容。
   - <a id="FLMK_designPumpHeadCooling">冷水泵扬程</a>：1~100，默认值35，单位mH<sub>2</sub>O
   - <a id="FLMK_designPressureDropHeaderPipeCooling">制冷总管末端侧扬程</a>：1~100，默认值21，单位mH<sub>2</sub>O
   - <a id="FLMK_designPumpHeadHeating">热水泵扬程</a>：1~100，默认值35，单位mH<sub>2</sub>O
   - <a id="FLMK_designPressureDropHeaderPipeHeating">制热总管末端侧扬程</a>：1~100，默认值21，单位mH<sub>2</sub>O

2. 风冷模块-水泵组合

   需支持新增、删除、编辑**风冷模块-水泵组合**以及设备厂家参数设置。每一个组合的输入包括以下参数。
   - 风冷模块型号：支持按名称模糊搜索、按冷机设计工况（冷量范围）两种检索方式。
   - 单组风冷模块数量：1~20，默认为1，整型。
   - 风冷模块分组数：1~10，默认为1，整型。
   - 至多10个风冷模块-水泵组合，至少1个风冷模块-水泵组合

   选择两管制时，每一个组合的输入还应包括以下参数。
   - <a id="FLMK_pumpType">水泵型号</a>：支持按名称模糊搜索、按水泵设计工况（流量+扬程+效率）两种检索方式。
   - <a id="FLMK_connectType">连接形式</a>：泵机直连或水泵并联，默认为泵机直连。
   - <a id="FLMK_pumpNumber">水泵数量</a>：1~20，默认为1，整型。
   - <a id="FLMK_pumpBackupNumber">备用泵数量</a>：0~1，默认为0，整型。

   选择四管制时，每一个组合的输入还应包括以下参数。
   - 冷水泵型号：同[两管制 水泵型号](#FLMK_pumpType)
   - 冷水泵连接形式：同[两管制 连接形式](#FLMK_connectType)
   - 冷水泵数量：同[两管制 水泵数量](#FLMK_pumpNumber)
   - 冷水备用泵数量：同[两管制 备用泵数量](#FLMK_pumpBackupNumber)
   - 热水泵型号：同[两管制 水泵型号](#FLMK_pumpType)
   - 热水泵连接形式：同[两管制 连接形式](#FLMK_connectType)
   - 热水泵数量：同[两管制 水泵数量](#FLMK_pumpNumber)
   - 热水备用泵数量：同[两管制 备用泵数量](#FLMK_pumpBackupNumber)

3. 风冷模块展示数据

   风冷模块根据型号、夏季室外设计干湿度球温度、冬季室外设计干湿度球温度、制冷出水温度、制冷进出水温差、制热出水温度、制热进出水温差、单组风冷模块数量、风冷模块分组数，得到并展示以下参数：
   - 制冷量：单台风冷模块制冷量 $\times$ 单组风冷模块数量 $\times$ 风冷模块分组数，单位kW。
   - 制热量：单台风冷模块制热量 $\times$ 单组风冷模块数量 $\times$ 风冷模块分组数，单位kW。
   - 制冷耗电量：单台风冷模块制冷量 $\times$ 单组风冷模块数量 $\times$ 风冷模块分组数，单位kW。
   - 制热耗电量：单台风冷模块制冷量 $\times$ 单组风冷模块数量 $\times$ 风冷模块分组数，单位kW。
   - 制冷COP：单台风冷模块制冷COP，单位kW/kW，浮点型，保留2位小数。
   - 制热COP：单台风冷模块制热COP，单位kW/kW，浮点型，保留2位小数。
   - <a id="FLMK_UnitfluxCooling">冷水流量</a>：单台风冷模块冷水流量 $\times$ 单组风冷模块数量 $\times$ 风冷模块分组数，单位kW。
   - <a id="FLMK_UnitfluxHeating">热水流量</a>：单台风冷模块热水流量 $\times$ 单组风冷模块数量 $\times$ 风冷模块分组数，单位kW。
   - <a id="FLMK_pressureDropCooling">制冷压降</a>：单台冷机制冷压降，单位mH<sub>2</sub>O。
   - <a id="FLMK_pressureDropHeating">制热压降</a>：单台冷机制热压降，单位mH<sub>2</sub>O。

4. 水泵展示数据

   选择两管制时，根据水泵型号、水泵数量、备用泵数量，得到并展示以下参数：
   - 厂家：凯泉、格兰富、威乐等，根据水泵选型数据库确定
   - <a id="FLMK_PumpFlux">流量</a>：单台水泵流量$\times$(水泵数量-备用泵数量)，单位mH<sub>2</sub>O
   - <a id="FLMK_PumpHead">扬程</a>：单台水泵扬程，单位m<sup>3</sup>/h
   - 功率：单台水泵功率$\times$(水泵数量-备用泵数量)，单位kW
   - 效率：单台水泵效率，单位%

   选择四管制时，分别根据冷/热 水泵型号、水泵数量、备用冷水泵数量，得到并展示以下参数：
   - 冷水泵厂家：凯泉、格兰富、威乐等，根据水泵选型数据库确定
   - <a id="FLMK_PumpfluxCooling">冷水泵流量</a>：单台冷水泵流量$\times$(冷水泵数量-备用冷水泵数量)，单位mH<sub>2</sub>O
   - <a id="FLMK_PumpheadCooling">冷水泵扬程</a>：单台冷水泵扬程，单位m<sup>3</sup>/h
   - 冷水泵功率：单台冷水泵功率$\times$(冷水泵数量-备用冷水泵数量)，单位kW
   - 冷水泵效率：单台冷水泵效率，单位%
   - 热水泵厂家：凯泉、格兰富、威乐等，根据水泵选型数据库确定
   - <a id="FLMK_PumpfluxHeating">热水泵流量</a>：单台热水泵流量$\times$(热水泵数量-备用热水泵数量)，单位mH<sub>2</sub>O
   - <a id="FLMK_PumpheadHeating">热水泵扬程</a>：单台热水泵扬程，单位m<sup>3</sup>/h
   - 热水泵功率：单台热水泵功率$\times$(热水泵数量-备用热水泵数量)，单位kW
   - 热水泵效率：单台热水泵效率，单位%

5. 数据校验

   风冷模块系统的设备选型需满足下述条件

   两管制
   - max([风冷模块展示数据 冷水流量](#FLMK_UnitfluxCooling), [风冷模块展示数据 热水流量](#FLMK_UnitfluxHeating)) $\times$ 0.9 $\leq$ [水泵展示数据 流量](#FLMK_PumpFlux) $\leq$ max([风冷模块展示数据 冷水流量](#FLMK_UnitfluxCooling), [风冷模块展示数据 热水流量](#FLMK_UnitfluxHeating)) $\times$ 1.4
   - [设计参数 水泵扬程](#FLMK_designPumpHead) $\leq$ [水泵展示数据 扬程](#FLMK_PumpHead) $\leq$ [设计参数 水泵扬程](#FLMK_designPumpHead) $\times$ 1.4
   - \*所有[风冷模块展示数据 制冷压降](#FLMK_pressureDropCooling)、[风冷模块展示数据 制热压降](#FLMK_pressureDropHeating)最的大值 < [设计参数 水泵扬程](#FLMK_designPumpHead) - [设计参数 总管末端侧扬程](#FLMK_designPressureDropHeaderPipe)
   - \*某个风冷模块-水泵组合 连接形式为泵机直连时，需满足水泵数量-备用泵数量 $=$ 风冷模块分组数
   - \*某个风冷模块-水泵组合 连接形式为水泵并联时，需满足水泵数量-备用泵数量 $\geq$ 风冷模块分组数

   四管制
   - [风冷模块展示数据 冷水流量](#FLMK_UnitfluxCooling) $\times$ 0.9 $\leq$ [水泵展示数据 冷水泵流量](#FLMK_PumpfluxCooling) $\times$ [风冷模块展示数据 冷水流量](#FLMK_UnitfluxCooling) $\times$ 1.4
   - [风冷模块展示数据 热水流量](#FLMK_UnitfluxHeating) $\times$ 0.9 $\leq$ [水泵展示数据 热水泵流量](#FLMK_PumpfluxHeating) $\leq$ [风冷模块展示数据 热水流量](#FLMK_UnitfluxHeating) $\times$ 1.4
   - [设计参数 冷水泵扬程](#FLMK_designPumpHeadCooling) $\leq$ [水泵展示数据 冷水泵扬程](#FLMK_PumpheadCooling) $\leq$ [设计参数 冷水泵扬程](#FLMK_designPumpHeadCooling) $\times$ 1.4
   - [设计参数 热水泵扬程](#FLMK_designPumpHeadHeating) $\leq$ [水泵展示数据 热水泵扬程](#FLMK_PumpheadHeating) $\leq$ [设计参数 热水泵扬程](#FLMK_designPumpHeadHeating) $\times$ 1.4
   - \*所有[风冷模块展示数据 制冷压降](#FLMK_pressureDropCooling)最大值 < [设计参数 冷水泵扬程](#FLMK_designPumpHeadCooling) - [设计参数 制冷总管末端侧扬程](#FLMK_designPressureDropHeaderPipeCooling)
   - \*所有[风冷模块展示数据 制热压降](#FLMK_pressureDropHeating)最大值 < [设计参数 热水泵扬程](#FLMK_designPumpHeadHeating) - [设计参数 制热总管末端侧扬程](#FLMK_designPressureDropHeaderPipeHeating)
   - \*某个风冷模块-水泵组合 连接形式为泵机直连时，需满足冷水泵数量-备用冷水泵数量 $=$ 风冷模块分组数且热水泵数量-备用热水泵数量 $=$ 风冷模块分组数
   - \*某个风冷模块-水泵组合 连接形式为水泵并联时，需满足冷水泵数量-备用冷水泵数量 $\geq$ 风冷模块分组数且热水泵数量-备用热水泵数量 $\geq$ 风冷模块分组数

#### 共用冷却塔系统

待补充

### 数据校验

1. \*每个输入区域必须满足基本的类型和范围要求，除非特别说明禁止为空；
2. 需校验[冷负荷](#coolingLoadPeak) $\leq$ [制冷量](#coolingCapacity)且[热负荷](#heatingLoadPeak) $\leq$ [制热量](#heatingCapacity)
3. 需要满足[制冷机房系统](#制冷机房系统) [风冷模块系统](#风冷模块系统) [共用冷却塔系统](#共用冷却塔系统) 单独的校验逻辑，
4. 带\*号的条件必须满足否则禁止保存，其余条件仅做提醒；
5. 所有的校验逻辑必须完成前后端双重校验。


## 控制策略

支持编辑、保存设备选型对应的控制策略，包括负荷分配及每一个系统的详细策略设置。某个系统内设备型号和数量发生变化并保存后，对应的系统的[系统内详细策略设置](#系统内详细策略设置)重置为默认。系统数量或类型发生变化后，[负荷分配](#负荷分配)充值为默认。

### 安全裕量

仿真结果修正系数，0~1.2，2位小数。

### 负荷分配

将不同的负荷分区分配至各个系统承担，需要满足以下要求

- 每一个负荷分区只能有一组明确的系统承担。
- 每一个系统只能承担特定的一组分区的负荷。
- 实时统计各个分组的负荷与制冷量。

具体的负荷分配方式如下，默认为固定比例分配

1. 固定比例
   - 可以调整不同系统的负荷分配比例；
   - 默认按每个系统的制冷量进行分配。e.g.系统一制冷量为200kW，系统二制冷量为300kW。则系统一默认分配比例为40%，系统二为60%。
   - 每一组内所有系统承担的负荷比例之和为100%。
   - 范围0~100，单位%

2. 按系统优先级
   - 可以设定分组内不同系统的启动优先级。
   - 默认顺序为自然冷却系统->水/地源热泵系统->热回收系统->制冷机房系统->风冷模块系统；系统类型相同时，默认由制冷量从小到大；制冷量也相同时，默认由系统序号由小到大。

3. 其他
   - 支持未来负荷分配方式的进一步扩展

### 系统内详细策略设置

#### 制冷机房系统

制冷机房系统的策略设置包括：运行时间、运行水温、设备启停。

1. <a id="ZLJF_operatingTime">运行时间</a>

   支持系统运行日程组的新增、编辑和删除功能。
   - 每一个日程组可以设定日期范围（月、日）、星期、时刻。
   - 默认一个日程组，06/15~10/15、周一~周五、8:00~18:00
   - 至多20个日程组，至少1个日程组

2. 运行水温

   支持设定冷冻出水温度、冷冻进出水温差、逼近温差和冷却进出水温差。
   - 冷冻出水温度：支持固定温度、变水温两种设置方式，默认固定温度，7.0。
   - 冷冻进出水温差：支持固定温差、变温差两种设置方式，默认固定温差，5.0。
   - 逼近温差：支持固定温度、变水温两种设置方式，默认固定温差，3.0。
   - 冷却进出水温差：支持固定温差、变温差两种设置方式，默认固定温差，5.0。
   - 变水温，支持按月份、按负荷率、按干球温度、按湿球温度等4种方式，变水温选型各种情况的默认值与固定温度相同。
   - 变温差，支持按月份、按负荷率、按干球温度、按湿球温度、定压差等5种方式，除定压差外变水温选型各种情况的默认值与固定温度相同。
   - 按月份，支持1月~12月逐月设定不同温度（差）。
   - 按负荷率，支持0~100%间隔10%设定不同温度（差）。
   - 按干球温度，支持10℃以下、10~45℃（5℃间隔）、45℃以上设定不同温度（差）。
   - 按湿球温度，同干球温度。
   - 定压差，只是一个选项，选定即可。
   - 各项温度、温差设定要求参考[设备选型 选取系统类型 制冷机房系统](#ZLJF_designParams)

3. 设备启停

   支持冷水机组、冷冻水泵、冷却水泵、冷却塔的启停策略设定
   1. <a id="ZLJF_EquipmentStatusChiller">冷水机组</a>
      支持增加、删除、编辑冷水机组的开机组合、减机负荷率、加机负荷率。
      - 开机组合：每一个冷机-冷冻水泵-冷却水泵组合中冷机开启的台数，0~[该组合冷机数量](#ZLJF_chillerNumber)。
      - 减机负荷率，30~100，单位%，第一组无减机负荷率。
      - 加机负荷率，30~100，单位%，最后一组无加机负荷率。
      - 至少1个开机组合，至多600个

      默认策略按如下方式生成
      - step 1：将最小冷量设备添加到开机设备
      - ...
      - step i: 判断step i-1 中已开机设备冷量之和的1.5倍是否大于剩余设备中最小冷量设备的制冷量，是则将剩余设备中最小冷量机组添加到开机设备，否则将剩余设备中最小冷量设备添加到开机设备并移除step i-1 中已开机设备。
      - ...
      - step n: 所有设备均已开机。
      - 最后一组无加机负荷率，其余加机负荷率为90%。
      - 减机负荷率，除第一组外负荷率等于前一组制冷量 $\times$ 0.7/本组制冷量。若计算出减机负荷率<30%，减机负荷率变为30%。

      根据每个冷水机组的开机组合的开启的设备及加机负荷率、减机负荷率自动计算冷量段。
      - 冷量段：最小值=减机负荷率 $\times$ 开启的设备冷量和，最大值=加机负荷率 $\times$ 开启的设备冷量和，单位kW。

   2. <a id="ZLJF_EquipmentStatusPumpEvaporator">冷冻水泵</a>启停策略包括
      - 最小频率，1~50，默认30，单位Hz。
      - 最大频率，1~50，默认50，单位Hz。
      ~~- 开机策略，可选1机对1泵、1机对2泵，默认1机对1泵。~~
   3. <a id="ZLJF_EquipmentStatusPumpCondenser">冷却水泵</a>启停策略同冷冻水泵。
   4. <a id="ZLJF_EquipmentStatusTower">冷却塔</a>启停策略包括
      - 最小频率，1~50，默认30，单位Hz。
      - 最大频率，1~50，默认50，单位Hz。
      - 开机策略，mn+k(m,k可设置。m：1~5，k：0~冷却塔台数，m,k均为整型)

4. <a id="ZLJF_strategyDataCheck">数据校验</a>
   - \*不同[日程组](#ZLJF_operatingTime)之间不可出现冲突（同一个小时被两各不同的日程组设定）。
   - \*[设备启停 冷水机组](#ZLJF_EquipmentStatusChiller)中每一个开机组合的减机负荷率<加机负荷率。
   - [设备启停 冷水机组](#ZLJF_EquipmentStatusChiller)中每一个开机组合的冷量段最小值<前一个开机组合的冷量段最大值。
   - \*[设备启停 冷冻水泵](#ZLJF_EquipmentStatusPumpEvaporator)、[设备启停 冷却水泵](#ZLJF_EquipmentStatusPumpCondenser)、[设备启停 冷却塔](#ZLJF_EquipmentStatusTower)中最小频率<最大频率。

#### 风冷模块系统

风冷模块系统的策略设置包括：运行时间、运行水温、设备启停。

1. 运行时间 同 [制冷机房 运行时间](#ZLJF_operatingTime)。
2. 运行水温 支持设定制冷出水温度、制冷进出水温差、制热出水温度和制热进出水温差。
3. 设备启停
   1. 风冷模块 同 [制冷机房 设备启停 冷水机组](#ZLJF_EquipmentStatusChiller)。增加热量段统计，冷量段（热量段）计算方式变为单个风冷模块制冷量（制热量）$\times$ 单组风冷模块数量 $\times$ 开启的组数 $\times$ 加、减机负荷率；加减机负荷率范围均为0~100%。
   2. 水泵（冷水泵、热水泵？若有）
      - 最小频率，1~50，默认30，单位Hz。
      - 最大频率，1~50，默认50，单位Hz。
      ~~- 开机策略，可选1组对1泵、1组对2泵，默认1组对1泵。~~

4. 数据校验 类似 [制冷机房 数据校验](#ZLJF_strategyDataCheck)

#### 共用冷却塔系统

待补充

### 数据校验

1. \*每个输入区域必须满足基本的类型和范围要求，除非特别说明禁止为空；
2. 需要满足[制冷机房系统](#制冷机房系统) [风冷模块系统](#风冷模块系统) [共用冷却塔系统](#共用冷却塔系统) 单独的校验逻辑，
3. 带\*号的条件必须满足否则禁止保存，其余条件仅做提醒；
4. 所有的校验逻辑必须完成前后端双重校验。


Tips

- 需要完成建筑负荷计算才可进行设备选型


# 可视化

## 数据总览

点击建筑时进入多方案对比，点击方案时展示单个方案仿真结果。

### 单方案
1. 仿真结果
   需展示如下内容
   - 制冷量，该方案全年制冷量，kWh。
   - 制热量，该方案全年制热量，kWh。
   - 制热水量，该方案全年制热水量，kWh。
   - 系统能耗，该方案全年耗电量，kWh。
   - 系统能效：（制冷量+制热量+制热水量）/ 系统能耗，保留2位小数，kWh/kWh。
   - 运行费用：该方案全年运行费用，元
   - 初投资：该方案初投资，元。默认为-, 可修改，范围是0~9999999999.9
2. 建筑负荷
   需展示逐月的冷、热、热水负荷，柱状堆积图。
   横轴：月份。
   纵轴：负荷，单位kWh。
3. 室外气象
   需要展示该方案逐月的干、湿球温度箱线图。
   横轴：月份。
   纵轴：温度，单位℃。
4. 系统能耗
   需要展示该方案各个系统逐月的能耗，柱状堆积图。
   横轴：月份。
   纵轴：温度，单位℃。
5. 系统能效
   需要展示该方案逐月的能效。能效=（制冷量+制热量+制热水量）/ 能耗
   横轴：月份。
   纵轴：能效，单位kWh/kWh，保留2位小数。
6. 运行费用
   需要展示该方案逐月的运行费用
   横轴：费用，单位元。

需备注：能效 = (制冷量+制热量+制热水量)/耗电量


### 多方案

用户可以选择展示/隐藏某一个方案

1. 仿真结果
   展示所选方案的制冷量、制热量、制热水量、系统能耗、系统能效、运行费用、初投资及初投资，要求同单方案。

2. 经济性分析
   绘制0~20年每一个方案的总成本
   横轴：年份，可自由缩放
   纵轴：总成本，单位元。总成本=年份 $\times$ 运行费用 + 初投资

3. 系统能耗
   展示各个方案的系统能耗。
   横轴：能耗，单位kWh。
   纵轴：方案

## 负荷气象
可以查看该工程气象及选定建筑的负荷数据。
支持日、月、年视图查看。默认为年视图。

1. 气象参数
   显示该工程的某段时间内干、湿球温度，折线图。
   纵轴：温度，单位℃；
   横轴：时刻（h）/日期（日）/月份（月）；
   日视图：干球温度、湿球温度逐时曲线；（0~23，时刻（h））；
   月视图：干球温度、湿球温度逐时曲线；（1~31/30/28，视选择月份定，日期（日））；
   年视图：干球温度、湿球温度逐时曲线；（1月~12月，月份（月））。

2. 气象参数（分布频次）
   显示该工程的某段时间内干、湿球温度，直方图。可通过按钮切换干、湿球温度。
   纵轴：频次，单位h；
   横轴签：温度，单位℃；
   分段数：40；
   日视图：干、湿球温度当日分布频次数；
   月视图：干、湿球温度当月分布频次数；
   年视图：干、湿球温度全年分布频次数。
   
3. 建筑负荷
   显示选定建筑某段时间内冷、热、热水负荷：折线图；
   纵轴：负荷，单位kW；
   横轴：时刻（h）/日期（日）/月份（月）；
   日视图：冷、热、热水负荷逐时曲线；（0~23，时刻（h））；
   月视图：冷、热、热水负荷逐时曲线；（1~31/30/28，视选择月份定，日期（日））；
   年视图：冷、热、热水负荷逐时曲线；（1月~12月，月份（月））。

4. 建筑负荷（分布频次）
   显示该工程的某段时间内冷、热、热水负荷，直方图。可通过按钮切换冷、热、热水负荷。
   纵轴：频次，单位h；
   横轴：负荷，单位kW；
   分段数：40；
   日视图：冷、热、热水负荷当日分布频次数；
   月视图：冷、热、热水负荷当月分布频次数；
   年视图：冷、热、热水负荷全年分布频次数。

## 能耗日历
可以查看选定方案的制冷+制热+制热水量、系统能耗、系统能效、运行费用，以及主要设备的耗电占比
支持月、年视图查看。默认为年视图。

1. 能耗日历
   日历：年视图（用户在时间选择栏中选择月）、月视图（用户在时间选择栏中选择日）
   年视图：
   1月、2月、3月、4月
   5月、6月、7月、8月
   9月、10月、11月、12月
   月视图：
   根据月份显示日期
   Q：系统制冷+制热量+制热水量，单位kWh。
   P：系统能耗，单位kWh。
   COP：系统能效，单位kWh/kWh，浮点型，保留2位小数。COP=Q/P。
   Cost：运行费用，单位元。

2. 设备能耗
   展示选定方案的主要设备能耗占比。包括环形图和柱状图。
   制冷机房系统：冷水机组、冷冻水泵、冷却水泵、冷却塔。
   风冷模块系统：风冷模块、水泵（四管制时：冷水泵、热水泵）。

## 碳排分析
可以查看选定方案碳排放量和相对基准系统的减碳率。
支持月、年视图查看。默认为年视图。

1. 基准系统设置
   ~~选项一：根据标准设定基准系统COP~~
   ~~下拉选项：~~
   ~~GB 21454-2021多联式空调(热泵)机组能效限定值及能源效率等级（额定冷量≤14kW）~~
   ~~GB 21454-2021多联式空调(热泵)机组能效限定值及能源效率等级（14kW＜额定冷量≤28kW）~~
   ~~GB 21454-2021多联式空调(热泵)机组能效限定值及能源效率等级（28kW＜额定冷量≤50kW）~~
   ~~GB 21454-2021多联式空调(热泵)机组能效限定值及能源效率等级（50kW＜额定冷量≤68kW）~~
   ~~GB 21454-2021多联式空调(热泵)机组能效限定值及能源效率等级（68kW＜额定冷量）~~
   ~~根据用户选择标准，生成一级、二级、三级能效基准值（数值按多联机能效分级限值计算）~~
   选项二：自定义基准系统COP(0~8，2位小数)，默认3.5

2. 碳排日历
   碳排日历：年视图（用户在时间选择栏中选择月）、月视图（用户在时间选择栏中选择日）
   年视图：
   1月、2月、3月、4月
   5月、6月、7月、8月
   9月、10月、11月、12月
   月视图：
   根据月份显示日期
   CE：碳排放量，单位kgCO<sub>2</sub>。
   CEPR：减碳率，单位%。

   CE = 选择时段内耗电×碳排放因子
   基准系统碳排放量 = （选择时段内制冷量+制热量+制热水量）/ 基准系统COP ×碳排放因子
   CEPR = ( 基准系统碳排放量 - CE) / 基准系统碳排放量

3. 减碳率
   展示基准系统和本方案在选定时段内碳排放对比，柱状图。
   横轴：基准系统、本系统。
   纵轴：碳排放量，单位kgCO<sub>2</sub>
   第二个柱上标注出减碳率。

4. 碳排放趋势
   展示基准系统和本方案在选定时段内碳排放变化趋势，折线图。
   横轴：时间，单位h（月视图）/日（年视图）


# 报告报表

## 数据报表

可以导出逐时数据（）

## 报表下载



Tips

1. 室外设计干湿球温度来源？建筑搭建。
2. 单位转化，若数据单位非本页面要求单位，请换算之。
3. 设备厂家参数：
   - 冷机、风冷模块：0.10~1.00，默认0.92，2位小数。
   - 水泵：0.10~1.00，默认0.77，2位小数。
   - 冷却塔：0.10~1.00，默认0.85，2位小数。
4. 数值格式，没有特别强调的情况，请按下述要求展示。

```
界面的数值显示，若无特别说明为兼顾显示长度及精度，按如下显示：
（英文版）
0~9999：显示原数据，保留到个位数；
10,000~999,999：显示以k（千）为单位的缩写，保留1位小数；
1,000,000~999,999,999：显示以M（百万）为单位的缩写，保留1位小数；
1,000,000,000~999,999,999,999：显示以B（十亿）为单位的缩写，保留1位小数；
≥1,000,000,000,000：显示以T（万亿）为单位的缩写，保留1位小数

【示例】
123：123
1234：1234
12345：12.3k
123456：123.5k
1234567：1.2M
12345678：12.3M
123456789：123.5M
1234567891：1.2B
12345678912：12.3B
123456789123：123.5B
1234567891234：1.2T
12345678912345：12.3T
123456789123456：123.5T

（中文版）

0~99999：显示原数据，保留1位小数；
10 0000~9999 9999：显示以万为单位的缩写，保留1位小数；
1 0000 0000~999 9999 9999：显示以亿为单位的缩写，保留1位小数；
1,000,000,000~∞：显示以万亿为单位的缩写，保留1位小数；

【示例】
123：123.0
1234：1234.0
12345：12345.0
123456：12.346万
1234567：123.56 万
12345678：1234.6 万
123456789：1.2346 亿
1234567891：12.346 亿
12345678912：123.46 亿
123456789123：1234.6 亿
1234567891234：1234.6 亿
12345678912345：12.346 万亿
123456789123456：123.46 万亿
```

报告参考的气象数据来自于。。.?
人员密度、。。。内扰配置参数
设定温度
典型日数据
每个区域信息和运行控制目标

尽可能补充完整仿真条件。


